# ОВ: апдейтер параметров и инструменты «Системы»

Задачи 2–4 [дорожной карты](../ROADMAP.md). Команды находятся на панели **BotPlus RT → ИОС** в трёх split-кнопках, как у ModPlus: «Соединить коннекторы», «Вращение MEP элементов», «Апдейтер параметров». После запуска Revit главной стоит первая команда группы; команда, выбранная из списка, выполняется и становится главной до выбора другой или перезапуска Revit. Иконки — `src/BotPlus.RT/MepIcons.cs`. Код — `modules/ov/HeatLossViewer/Mep`, проверки чистой логики — `tests/MepChecks`. В живом Revit команды пока не запускались: ниже описано заложенное поведение, а не результат натурной приёмки.

## Апдейтер инженерных параметров

**Апдейтер параметров** открывает окно «Настройки апдейтера». Формула собирается из параметров, префиксов и суффиксов.

- **Правила слева.** В первой строке — заполняемый параметр (например `ADSK_Наименование`), во второй — категория (`Трубы`). Наименование и количество — отдельные пункты. Слева показаны векторные иконки труб, воздуховодов, гибких участков, соединительных деталей, изоляции, лотков, коробов и систем. Маркировки «Днар», «Ду», пустая маркировка больше не создают отдельные пункты. «●» означает, что хотя бы одна формула правила включена.
- **Порядок и управление.** Правила сортируются по алфавиту: сначала имя заполняемого параметра, затем категория; отметка «●» на порядок не влияет. «+ Правило» открывает выбор категории, типа формулы (текст/количество) и целевого параметра. Повтор правила для той же категории и параметра не создаётся. «Удалить правило» удаляет выбранное правило целиком; действие сохраняется вместе с настройками и отменяется при закрытии без сохранения. Удалённые правила не восстанавливаются автоматически. «Имена систем» — встроенный редактор, его строки управляются внутри панели.
- **Трубы: ADSK_Наименование.** Один раз при открытии этой версии устанавливается условие «Комментарии к типоразмеру равно Труба стальная электросварная прямошовная»: комментарии + ` ø` + внешний диаметр + `x` + толщина стенки. В остальных случаях: комментарии + ` ø` + диаметр + `x` + толщина стенки. Например: `Труба стальная электросварная прямошовная ø133x4` и `Труба полипропиленовая PN20 ø20x3.4` (размеры читаются из модели). Последующие изменения и удаление этого правила сохраняются, схема повторно не подставляется. Правила для соединительных деталей трубопроводов и воздуховодов добавлены в начальный список даже без экземпляров в модели; штатные формулы этих категорий включены по умолчанию.
- **Условия справа.** Кнопка «+ Условие» добавляет проверку параметра экземпляра или типа, например «Комментарии к типоразмеру равно Труба стальная электросварная прямошовная». Доступны «равно», «не равно», «содержит», «начинается с», «пусто», «не пусто». Регистр и пробелы по краям игнорируются; отсутствующий параметр не удовлетворяет условию (в том числе «не равно» и «пусто»).
- **Формулы условий.** У каждого условия своя формула наименования либо количества, запас и округление. Условия проверяются сверху вниз; применяется первое совпадение. ↑/↓ меняют приоритет, «Удалить» убирает условие. Последний пункт «В остальных случаях» содержит отдельную формулу для элементов, которым не подошло ни одно условие; удалить этот пункт нельзя. Флажок «Заполнять» относится к выбранной формуле: если он выключен, совпавшие элементы остаются без изменений, перехода к следующему условию нет.
- **Сохранённые правила.** Прежние формулы автоматически становятся условиями по «Маркировке типоразмера» с прежними значениями; пустая маркировка — условие равенства пустому тексту. Для прочих маркировок действует формула «В остальных случаях». Старые целевые параметры, формулы и запасы сохраняются. Маркировка «игнорировать» по-прежнему отключает наименование и количество. JSON правил версии 3; старые версии 1–2 читаются, предыдущие версии плагина новые настройки не читают.
- **Пример и обновление.** Пример берётся с элемента, для которого выбрано именно это условие с учётом приоритета. Если таких элементов нет, окно сообщает об этом. «Сохранить и обновить» сохраняет все правила и пересчитывает элементы всего проекта. Отмена работает на копии и не меняет проект.
- **Категории.** Трубы, гибкие трубы, соединительные детали трубопроводов, материал изоляции трубопровода, воздуховоды, гибкие воздуховоды, соединительные детали воздуховодов, материал изоляции воздуховода, а также кабельные лотки и короба.
- **Наименование.** Целевой параметр выбирается из текстовых параметров экземпляра, по умолчанию `ADSK_Наименование`. Рядом флажок «Заполнять». Слева «Список параметров», стрелки → / ← (или двойной щелчок), справа «Формула» с колонками «Имя параметра», «Префикс», «Значение», «Суффикс» и кнопками ↑↓. Пустое значение пропускается вместе с префиксом и суффиксом. Встроенные параметры выделены цветом:
  - «Тип», «Семейство»;
  - «Размер» — у прямоугольного сечения большая сторона первой: 500×300;
  - «Толщина стенки» — см. ниже;
  - «Размер фитинга» — по коннекторам: отвод Ø250, переход 500×300-400×200, тройник/врезка Ø250-Ø160; сечения от большего к меньшему, у прямоугольного большая сторона первой.
- **Количество.** Целевой параметр, по умолчанию `ADSK_Количество`, и флажок «Заполнять». В формуле одна строка: «Имя параметра», «Коэффициент запаса» (Нет, 1,05 … 1,5), «Единицы» (метры, миллиметры, кв. метры, штуки), «Округление» (нет, до целого/0,1/0,01 — вверх или математически). Встроенные источники:
  - «Штук» — 1 на элемент;
  - «Длина основы» — длина трубы под изоляцией;
  - «Площадь основы» — фактическая площадь воздуховода под изоляцией.

  Умолчания: сегменты — «Длина», м; детали воздуховодов — `ADSK_Размер_Площадь`, м², семейство без этого параметра игнорируется; детали трубопроводов — штуки; изоляция трубопровода — длина основы; изоляция воздуховода — площадь основы. Число пишется в параметр «Число» без единиц, в целое или в текст.
- **Запас.** Вводится вручную в текстовую ячейку «Запас, %» формулы количества выбранного условия (например `7,5` или `7.5`; 0 — без запаса; допустимо 0–900 %). Выпадающего списка нет. По умолчанию 10 % у новых формул; сохранённые коэффициенты остаются прежними. Пример пересчитывается при вводе; неверное значение не сохраняется. Для разных случаев создаются отдельные условия со своими коэффициентами. Кнопки «Запас по размеру» нет; старые таблицы размера/системы остаются только в данных для совместимости и больше не влияют на расчёт и пример.
- **Трубы: ADSK_Количество, версия 2.0.7.** Четыре условия точного равенства «Комментариев к типоразмеру»: `Труба стальная водогазопроводная`, `Труба стальная водогазопроводная оцинкованная`, `Труба стальная электросварная прямошовная`, `Труба чугунная SML` — запас 10 %. «В остальных случаях» — запас 30 %, в том числе при пустом или отсутствующем комментарии. Источник во всех ветках — «Длина», метры, округление «Нет» (хранение с точностью до 6 знаков). Текст сравнивается без учёта регистра и пробелов по краям. Схема заменяет стандартное правило количества труб один раз при переходе на 2.0.7; последующие ручные изменения, отключение и удаление сохраняются. Наименования и другие категории не меняются этой схемой.
- **Толщина стенки** (кнопка «Толщина стенки…»):
  - трубы — (фактический наружный − внутренний диаметр)/2;
  - воздуховоды — по таблице «Сечение / Огнезащита / До размера, мм / Толщина, мм». Строки своей формы применяются от меньшего размера к большему: берётся первая строка, предел которой не меньше диаметра или большей стороны;
  - огнезащита определяется по тексту в имени типа изоляции, по умолчанию «огнезащ». Если огнезащитной строки нет, берутся обычные;
  - если указан параметр экземпляра, толщина записывается в него у всех воздуховодов и труб (длина — в мм, число — мм, текст);
  - умолчания таблицы — типовые толщины листовой стали (круглые 0,5–1,4 мм, прямоугольные 0,5–0,9 мм, огнезащита от 0,8 мм). **Сверьте их с нормами проекта:** в статье BIM2B значений нет.
- **Формулы по умолчанию.** Пока в проекте нет сохранённых правил, окно открывается с готовыми формулами; они начинают действовать после сохранения. Запас и округление — «Нет».
  - Трубы «Без типа»: «Комментарии к типоразмеру» + « ø» Внешний диаметр + «x» Толщина стенки; количество — Длина, м.
  - Трубы «Ду х Стенка»: то же с Диаметром (условным) вместо внешнего.
  - Гибкие трубы «Гофры»: «Комментарии к типоразмеру»; «Подводки»: + « ø» Диаметр; количество — Число, шт.
  - Изоляция труб «Трубки» и «Цилиндры»: «Комментарии к типоразмеру» + « толщиной » Толщина изоляции + « для трубы » Размер трубы; «Трубки цветные» — без толщины. Количество: трубки — Длина, м; цилиндры — Объем, м³.
- Импорт и экспорт правил убраны (2.0.2).
- **Кнопки.** «Сохранить и обновить» сохраняет все настройки и сразу пересчитывает весь проект. «Отменить» отбрасывает изменения окна. Сохранения без обновления нет; сохранение и пересчёт — одна транзакция.
- **Хранение.** Extensible Storage «Сведений о проекте» (схема `BotPlusRTEngineeringRulesV1`, JSON версии 3). Версии 1–2 читаются с переносом старых правил; отключённые условия сохраняются. Удалённые правила не возвращаются автоматически.
- **Автоматическое обновление.** При открытии или создании проекта ставится однократный пересчёт на ближайший Idling: Revit завершает открытие, затем готовый к записи проект получает штатные настройки и пересчёт всех правил. Уже открытые проекты также обрабатываются при запуске модуля. Закрытые, связанные, семейства и проекты только для чтения пропускаются; занятый транзакцией документ ждёт следующего Idling. Результаты и ошибки — `%LOCALAPPDATA%/BotPlus.RT/updater-startup.log`, без модального окна. После открытия IUpdater реагирует на создание и изменение элементов и их типов. Пишутся только отличающиеся значения; если нет изменений ни в параметрах, ни в настройках, стартовая транзакция откатывается.
- **Пропуски.** Нет параметра; параметр типа вместо экземпляра; только для чтения или формула; несовместимый тип; нет исходного значения; нет строки таблицы толщины; занят другим пользователем; ошибка Revit. Ошибка одного элемента не останавливает остальные. Формулы и блокировки не снимаются.

- **Имена систем — ADSK_Система_Имя** — пункт списка слева с собственным редактором. При открытии проекта и по «Сохранить и обновить» имена пересчитываются во всём проекте; дальше — апдейтером при изменениях. Маркировка «игнорировать» отключает наименование и количество, но не имя системы. Правило — список типов систем через запятую, сеть (трубопроводы, воздуховоды, любые) и итоговый текст.
  - Тип системы подходит к правилу, если его имя совпадает с записью или оканчивается на «_запись», без учёта регистра: «В1» подходит к `ADSK_Водопровод_В1`, но не к `ADSK_Водопровод_В11`.
  - Несколько типов в одном правиле получают общее имя: «Т3, Т4» → «Т3,Т4 - Внутренний водопровод горячей воды, подающий и циркуляционный». Срабатывает первое подходящее правило.
  - По умолчанию заданы обозначения для трубопроводов: В1, В2, В3, Т3/Т4, К1, К2, К3, В21, В22, Т1/Т2 (теплоснабжение), Т11/Т21 (отопление), Х1/Х2 (холодоснабжение), Х3/Х4 и Х5 (кондиционирование). Стандартные типы систем Revit тоже названы: «Холодное водоснабжение» — В1, «Горячее водоснабжение» — Т3,Т4, «Вентиляционное отверстие» — К1, «Водяная…» и «Дренчерная система пожаротушения» — В21 и В22; «Газовая», «Другие системы пожаротушения» и «Прочее» получают свои имена. Формулировки можно править, правила — добавлять, в том числе для воздуховодов.
  - Проекты с уже сохранёнными правилами один раз получают новые типы: они дописываются к правилу с тем же обозначением или добавляются отдельным правилом; свои формулировки не меняются, удалённое после этого правило не возвращается. Полностью вернуть набор по умолчанию — кнопка «По умолчанию».
  - Тип системы берётся из параметра «Тип системы» у труб, воздуховодов и деталей; у изоляции — у её основы; у арматуры, приборов, оборудования и спринклеров — из систем коннекторов. Если систем несколько, имена перечисляются через «; ».
  - Заполняются трубы, гибкие трубы, детали и арматура трубопроводов, изоляция, воздуховоды, детали, арматура и воздухораспределители, сантехнические приборы, оборудование и спринклеры. Элемент без системы или без подходящего правила не меняется.
  - Внизу окна видно, что получит каждый тип систем проекта, и какие типы остались без правила.
  - Штатные правила и имена систем включаются по умолчанию один раз при переходе на эту редакцию. Последующее отключение пользователем сохраняется. Переименование самого типа системы применяется при следующем открытии проекта или по «Сохранить и обновить» / «Обновить параметры».

**Обновить параметры** применяет правила к выделенным элементам, без выделения — ко всем элементам поддерживаемых категорий.

Не реализовано: `ADSK_Примечание` (в статье не раскрыт) и кнопка «Обновить схему» BIM2B (у нас схема хранения создаётся при первом сохранении).

## Соединения

| Команда | Поведение |
| --- | --- |
| Соединить коннекторы | Щелчок у присоединяемого элемента, затем у опорного; берутся ближайшие к щелчкам свободные концевые коннекторы (расстояние в плоскости вида). Первый элемент поворачивается навстречу опорному коннектору, для прямоугольных и овальных сечений ширина выравнивается с шириной, затем перемещается. Коннекторы соединяются напрямую, без муфт и переходов. При разных размерах (например, ø110 и ø50) сначала спрашивается «Соединить напрямую?»; «Нет» — ничего не меняется. Цикл до Esc. |
| Соединить участки на прямой | Выделенные заранее или выбранные рамкой прямые участки одной категории на одной прямой упорядочиваются; свободный обращённый конец удлиняется до следующего участка, ставится муфта либо прямое соединение; при разных сечениях — переход. Уже соединённые пары пропускаются. Противоположные концы и их соседи не меняются. |
| Подключить диффузоры | Окно: врезка или тройник; для круглых, прямоугольных и овальных коннекторов — гибкий участок, его тип и длина в проекции. Затем диффузор и горизонтальный воздуховод, цикл до Esc. Создаются гибкий участок (если включён), вертикальный стояк сечения коннектора диффузора, при смещении от оси — горизонтальная ветка с отводом, затем врезка (`NewTakeoffFitting`) или тройник (разрыв воздуховода `MechanicalUtils.BreakCurve` + `NewTeeFitting`). Требуется один свободный вертикальный коннектор, направленный к воздуховоду. Настройки — `%APPDATA%\BotPlus RT\mep-tools.json`. |
| Разъединить | Разрывает все соединения ближайшего к щелчку подключенного коннектора. Цикл до Esc. |
| Отключить ветку | Элемент ветки, затем элемент системы. Разрываются все соединения части сети, достижимой от элемента ветки без прохода через элемент системы; часть выделяется, показывается число разрывов и элементов. В замкнутой сети отключённая часть может остаться связанной с системой другим путём — это видно по числу выделенных элементов. |

## Вращение

| Команда | Поведение |
| --- | --- |
| Вокруг коннектора | Элемент (можно выделить заранее), затем щелчок рядом с коннектором оси — своим или другого элемента. Окно: угол вручную или 15/30/45/60/90/180, история значений, «↺ Против часовой» / «↻ По часовой» (если смотреть со стороны опорного коннектора на элемент), флажки «Вращать подключенные элементы» и «Включая продольно подключенные» (соседи на оси вращения, соединённые соосно). Повороты пробные: «Принять» сохраняет их одним Undo, «Отмена» возвращает исходное положение. |
| По направлению кривой | Элемент рядом со свободным коннектором, затем прямая MEP-кривая. Если элемент подключён одним коннектором, поворот идёт вокруг оси этого подключения вместе с частью сети за свободным коннектором; если направление недостижимо, сообщается причина. Для неподключённого элемента и при двух решениях предлагается выбрать «по направлению» или «против направления». Элемент, подключённый двумя и более коннекторами, не вращается. |
| Лоток на ребро | Выделенные или выбранные прямые лотки поворачиваются на 90° вокруг собственной оси, с принятием или отменой. Подключенные к фитингам лотки пропускаются с сообщением. |

## Выравнивание

Split-кнопка «Выровнять» на панели ИОС.

| Команда | Поведение |
| --- | --- |
| Выровнять | Опорный элемент, затем выравниваемый, повтор до Esc. Ось участка — его линия, у фитинга — ближайший к щелчку коннектор. Параллельные оси становятся соосными (без сдвига вдоль оси). Горизонтальный элемент сдвигается в плане поперёк себя так, чтобы пройти через вертикальную опору; вертикальный элемент — в плане на ось горизонтальной опоры; высота не меняется. Пересекающиеся горизонтальные оси — сообщение «используйте «Выровнять по высоте»». |
| Выровнять по высоте | Опорный, затем выравниваемый элемент, повтор до Esc. Сдвиг только по Z до пересечения осей; у наклонного элемента высота берётся в точке пересечения на плане; параллельные на плане — на одну отметку. Вертикальные элементы не участвуют. |
| Выровнять вертикально | Наклонные стояки (можно выделить заранее): нижний конец остаётся, верхний ставится строго над ним, при любом наклоне. Горизонтальные элементы (без перепада высоты) пропускаются, их число показывается. |
| Мультипостроение | На плане. Параметры: произвольный угол или ближайший из фиксированных (по умолчанию 15, 30, 45, 60, 90), одна отмена на всё построение. Порядок: параллельные трассы (или выделить заранее) → базовая, ближе к концу, от которого продолжать → точки на плане. Каждая точка с поворотом 10–90° добавляет новые участки (копии исходных: тип, система, размер) и отводы. Каждая трасса сохраняет смещение от базовой; концы выравниваются (удлиняются или укорачиваются до своих углов). Точка в пределах 10° по ходу только удлиняет или укорачивает трассы до линии через неё. Уклон каждой трассы сохраняется. Неудачный шаг откатывается, следующий продолжается от прежних концов. Без «одной отмены» каждый шаг — свой Ctrl+Z. |
| Задать расстояние | Параметры: расстояние в мм (кнопки последних значений), между осями или гранями, по горизонтали или вертикали, учитывать изоляцию. Базовый элемент, затем выравниваемые до Esc; выделенные заранее элементы выравниваются сразу. Элемент остаётся со своей стороны от базового. Грани: половина наружного размера поперёк направления (у прямоугольных — по осям сечения) плюс толщина изоляции. |

Не реализовано по сравнению с ModPlus: выравнивание верхней точки вертикальной кривой относительно нижней (кроме «Выровнять вертикально»), отдельная кнопка «Отменить последнее построение» (используется Ctrl+Z), копирование изоляции на новые участки мультипостроения.

## Нумерация стояков

Кнопка **ИОС → Нумерация стояков** — нативная замена скриптов Dynamo ADSK «Нумерация стояков автоматическая» и «Нумерация стояков по заданному значению» (V1, D2.6.1). Код: `Mep/RiserNumberingPolicy.cs` (без Revit, проверяется в `tests/MepChecks`), `RiserNumbering.cs` (команда), `RiserNumberingWindow.cs`.

- Трубы — видимые на активном виде, как «All Elements In Active View» в скриптах; с галочкой «Только выделенные трубы» — выделенные. На спецификации или листе берутся трубы всего проекта.
- Вертикальная труба — концы совпадают в плане в пределах 1 мм (у таких труб Revit не показывает уклон, по нему отбирают скрипты).
- Стояк — вертикальные трубы с одной точкой в плане (допуск 1 мм). Минимальная длина (по умолчанию 1500 мм, как в скриптах) сравнивается с суммарной длиной стояка: короткие сегменты между фитингами получают номер своего стояка, а отдельные подъёмы и опуски короче минимальной длины не нумеруются. В скриптах длина проверялась у каждой трубы, и короткие сегменты стояка оставались без номера.
- **Автоматически**: стояки сортируются по Y плана по убыванию (сверху вниз), стояки одного ряда (Y в пределах 1 мм) — по X слева направо, и получают начальный номер, +1, +2… Все трубы стояка — один номер.
- **Учитывать тип системы** — по умолчанию включено. Совпавшие оси разных типов систем разделяются; для каждого типа ведётся отдельный счётчик с заданного начального номера. Тип определяется по ID типа системы Revit, а не по тексту её имени. Трубы без типа системы образуют отдельную группу. При выключении действует сквозная нумерация.
- **Учитывать соседей** — отдельный флажок, изначально выключен. Расстояние между осями по умолчанию до 300 мм (изменяется в окне). Геометрическая группа объединяет стояки разных известных типов систем, например ХВС, ГВС и циркуляцию: каждая пара осей должна быть в пределах заданного расстояния и иметь суммарно не меньше 1000 мм общих вертикальных участков по высоте. Короткие сегменты между фитингами учитываются. Цепочка близких осей не объединяется целиком, если крайние оси дальше предела; стояки одного типа системы и трубы без определённого типа по соседству не объединяются. Это оценка по геометрии, без анализа границ шахты; расстояние следует выбирать под проект.
- **Совместная работа флажков.** Соседи получают один номер. При разных текущих счётчиках выбирается наибольший следующий номер систем группы, и их счётчики продолжаются с него: так у разных стояков одного типа не возникает одинаковых номеров. Возможны пропуски, в том числе если тип системы впервые встретился внутри группы с уже пронумерованной системой. В режиме «По заданному значению» номер копируется и между соседними стояками; если в группе уже есть разные номера, вся группа остаётся без изменений и попадает в отчёт конфликтов.
- **По заданному значению**: номер, заполненный хотя бы у одного сегмента, копируется в остальные трубы стояка. Стояки без номера и с разными номерами в сегментах не меняются: их количество показано в отчёте, а трубы выделяются, чтобы их было легко найти.
- Параметр — по умолчанию ADSK_Номер стояка; можно выбрать любой текстовый или целочисленный параметр экземпляра трубы. Совпадающие значения не перезаписываются, трубы без параметра пропускаются и считаются в отчёте. Один запуск — одна отмена (Ctrl+Z).

## Изоляция труб

Кнопка **ИОС → Изоляция** открывает окно «Менеджер изоляций». Код: `Mep/InsulationRules.cs` (правила, без Revit), `InsulationTools.cs` (хранение, построение, апдейтер, команда), `InsulationWindow.cs`.

- Слева отмечаются системы — типы систем трубопроводов, в которых есть трубы (системы без труб не показываются), с числом труб (ADSK_Водопровод_В1, …): одна, несколько или «Все системы» (она снимает остальные). Если выделены трубы, окно открывается на их системах.
- Таблица — все уникальные трубы отмеченных систем по ADSK_Наименование (одинаковые наименования разных систем — одна строка) (без него — «Семейство: Тип»): число труб, диаметры, сколько уже изолировано, тип изоляции и толщина в мм.
- «ADSK_Наименование изоляции» — что записать в ADSK_Наименование созданной изоляции (параметр экземпляра). По умолчанию «Трубная изоляция для ø{Ø}»: «{Ø}» заменяется диаметром трубы (как в колонке «Ø, мм»), у фитингов и арматуры — наибольшим коннектором. Пустое поле — наименование не заполняется. Если в апдейтере параметров есть правило наименования для категории «Изоляция труб», не задавайте наименование в обоих местах.
- «Всем трубам системы» задаёт один тип и толщину всем строкам, при выделении нескольких строк — только им.
- Изменённая строка записывается в каждую отмеченную систему. Если у отмеченных систем для трубы разные правила, в строке стоит «— разные»; пока её не изменить, правила систем не меняются. Можно пройти несколько наборов систем подряд: правила сохраняются при переключении. Правило системы важнее правила «Все системы»; «— не задано» означает, что действует «Все системы» (или изоляции нет).
- «OK» сохраняет правила в проекте (Extensible Storage на сведениях о проекте) и одним шагом отмены строит изоляцию на всех подходящих трубах. У труб с другой изоляцией меняются тип и толщина. Строка «— не задано» существующую изоляцию не трогает и не удаляет.
- «Строить изоляцию на новых и изменённых трубах автоматически» — апдейтер: новая труба или труба со сменой системы/наименования сразу получает изоляцию по правилу. Ручная правка изоляции сохраняется до следующего изменения трубы, затем действует правило.
- «Изолировать фитинги и арматуру» — фитинг или арматура берут правило соединённой трубы (через соседние фитинги, при нескольких трубах — наибольшего диаметра).
- Типы изоляции берутся из проекта. Если тип из правила удалён или переименован, элементы пропускаются, причина пишется в итоге.
- Апдейтер изоляции выполняется после апдейтера параметров, поэтому ADSK_Наименование, заполняемое апдейтером, учитывается.

## Общие правила

Каждая операция — отдельная транзакция: при ошибке Revit или нарушении условий она откатывается целиком и показывает причину, следующая итерация цикла продолжает работу. Перемещаемые элементы проверяются на закрепление, группы и занятость другим пользователем. Присоединяемый элемент, уже подключённый к сети другим коннектором, не перемещается — его нужно отключить.

## Что проверить в Revit 2026

1. Апдейтер: трубы, воздуховоды, фитинги, изоляция; маркировка типоразмера, «Без типа», «игнорировать», смена маркировки у типа; толщина стенки и запись в параметр; размер фитинга; формулы по умолчанию; изменение длины и сечения, смена типа, правка типа, запас, мм/м/м², округление, перестановка компонентов, «Без типа» и правило типа, массовое обновление, «Отмена», сохранение и повторное открытие, отсутствие циклов и лишних записей в журнале Undo, совместная работа.
2. Соединения: трубы, воздуховоды, лотки, короба; одинаковые и разные размеры/формы, наличие муфт в настройках трассировки, занятые коннекторы, вертикальные участки, уклон; диффузоры круглые/прямоугольные с гибким участком и без, врезка и тройник, смещение от оси.
3. Вращение: фитинги, отводы, тройники, переходы с подключенными ветками и без; продольные соседи; опора другого элемента; Принять/Отмена, Ctrl+Z, сохранение/reopen; лотки.
4. Выравнивание: трубы, воздуховоды, лотки с подключёнными фитингами и без; фитинг как опора; уклон; пересечения; стояки; мультипостроение с 2–5 трассами разных размеров, повороты влево/вправо, удлинение, фиксированные углы, Ctrl+Z; расстояние по осям и граням с изоляцией.
5. Изоляция: несколько систем, «Все системы» и правило системы, «Задать всем», повторный OK (изменение типа и толщины), рисование новой трубы, смена системы трубы, фитинги, отводы, арматура, отсутствующий тип изоляции, Ctrl+Z, совместная работа, скорость при перетаскивании длинных трасс.
6. Нумерация стояков: стояки нескольких систем на плане и 3D, подъёмы и опуски около минимальной длины, наклонные «почти вертикальные» трубы, стояк с отводом-смещением, копирование номера с конфликтами, целочисленный параметр, выделение, Ctrl+Z.
7. Для каждого случая сверить граф соединений (Connector.AllRefs), принадлежность системе и соседние участки. Результаты и ограничения записать в [VALIDATION.md](VALIDATION.md).
